# Data center sites

From the permit harvest for Mississippi dated 2026-10-27. The convention (September 2026 manual, Baird 2026-10-27): a data center backup engine fleet is a plant when the summed electrical nameplate of its generators reaches the threshold (50.0 MW). A routine-power gas or diesel plant at a data center is an add too. Capacity unknown means add with the capacity cell blank. Never a watch item for being backup. Name it "<Operator> <Place> Data Center power station", name the data center in Project Links, one unit row per permit phase or building group, fuel diesel or gas as the permit says, technology internal combustion with Number Of Engines and Capacity Per Engine from the permit, Captive industry use power, Captive industry type data center, Backup Power yes at unit level on backup units only, Captive Data Source the permit.

Answer every site below that has a task by writing batches/<tag>/coverage.json under `data_centers`, keyed by the site id: `decision` is add (with the `record_id` of the newplants record), already_in_gem (with `plant_id`), update (with the `record_id` of the updates record, when the permit disagrees with GEM), below_threshold (with `summed_nameplate_mw`, the number you added up), no_generators, not_data_center or nothing_found, plus a plain `note` saying what was read or searched. A site the harvester summed at the threshold is an add unless the note names the GEM plant that already holds the fleet. A site with no usable sum, or no document on record, is an add once you find generators; close it another way only with the number or the search you did.

## Add tasks

- Site nasa-shared-service-cent-stennis-space-center: NASA Shared Service Center, NCCIPS (operator NASA Shared Service Center). The permit lists generators but no usable nameplate. Add it as a new plant with the capacity cell blank, and say in the notes what was not found. Verify the permit with the verifier, sum the generator electrical MW yourself, and write a newplants record. Coverage answer: `data_centers.nasa-shared-service-cent-stennis-space-center`. Facts: at 9325 Cypress Loop Road Stennis Space Center, MS 39522, Stennis Space Center; permit 1000-00054; issued 2022-10-03; 7 engines; no usable nameplate sum; fuel diesel. Permit links: https://opcgis.deq.state.ms.us/ensearchonline/get_doc.aspx?dt=finalp&id=1601559. The sum comes from Air - Title V Renewal 1000-00054 issued 2022-10-03. Read Air - Title V Renewal 1000-00054 issued 2022-10-03. It lists 7 generator or engine units (from the text) but gives horsepower, mechanical kilowatts or heat input, not an electrical rating, so no sum is possible. Some generators give only horsepower, mechanical kilowatts or heat input, which is not the electrical rating.

## Search tasks for sites with no document on record

- Site amazon-clinton: Amazon Data Services Inc, JAN250 Site (operator Amazon Data Services Inc). No permit or filing is on record. Search the state air permit portal, the county, the utility's filings and the operator's own announcements for the generator fleet or a routine-power plant. Generators found at the threshold, or found with no usable rating, mean a newplants record and the answer add. Otherwise answer below_threshold with the sum, no_generators, not_data_center or nothing_found, and say in the note what you searched. Coverage answer: `data_centers.amazon-clinton`. Facts: at 1001 Industrial Park Drive Clinton, MS 39056, Clinton; permit 1080-00275; no usable nameplate sum; fuel unknown. No permit document is on record for this site yet. Search the state's permit portal, the county and the operator's filings for one before deciding. The state lists an air application, permit 1080-00275, with status "Draft Permit Public Comment Period Ends" (dated 09/21/2026). Its draft or final permit text has not been found, so the generators are not counted yet.

## Check tasks for sites GEM already has

- Site amazon-canton: Amazon Data Services Inc, Madison Mega Site is GEM plant Amazon Web Services Canton Data Center power station (L100001088949). Compare the fleet size, the phases, the Backup Power box and the engine counts with the newest permit. If they agree, answer already_in_gem. If not, write an updates record and answer update. Coverage answer: `data_centers.amazon-canton`. Facts: at 1978 Highway 22 Canton, MS 39046, Canton; permit 1720-00098; issued 2025-12-16; 336 engines; 2.75 MW per engine; 904.3 MW summed; fuel diesel. Phase Critical Emergency Backup Electrical Power Generators 4,043: 326 engines, 896.5 MW, construction. Phase House Emergency Backup Electrical Power Generators AB-001 HEG: 5 engines, 3.75 MW, construction. Phase Water Treatment System Emergency Backup Electrical Power Gene: 2 engines, 3.0 MW, construction. Phase Building Emergency Backup Electrical Power Generators 619 HP Caterpil: 3 engines, 1.05 MW, construction. Permit links: https://opcgis.deq.state.ms.us/ensearchonline/get_doc.aspx?dt=finalp&id=1822051. The sum comes from Air - Construction Permit Modification 1720-00098 issued 2025-12-16. Read Air - Construction Permit Modification 1720-00098 issued 2025-12-16 (route: plain curl). From the numbered generator lines it lists 336 generators adding up to 904.3 MW electrical. Engines differ in size; capacity per engine is the most common size. GEM already has this campus as Amazon Web Services Canton Data Center power station (L100001088949), 896.5 MW over 1 unit rows. Check the fleet size, the phases, the Backup Power box and the engine counts against the permit. Without the GEM match the verdict would be at threshold.
- Site compass-meridian: Compass Datacenters JAN I, LLC is GEM plant Meridian Compass Data Center power station (L100001088945). Compare the fleet size, the phases, the Backup Power box and the engine counts with the newest permit. If they agree, answer already_in_gem. If not, write an updates record and answer update. Coverage answer: `data_centers.compass-meridian`. Facts: at I20-59 Industrial Park Meridian, MS 39301, Meridian; permit 1460-00133; issued 2026-06-24; 420 engines; 2.0 MW per engine; 813.0 MW summed; fuel unknown. Phase Building 1: 60 engines, 93.0 MW, construction. Phase Building 2: 40 engines, 80.0 MW, construction. Phase Building 3: 40 engines, 80.0 MW, construction. Phase Building 4: 40 engines, 80.0 MW, construction. Phase Building 5: 40 engines, 80.0 MW, construction. Phase Building 6: 40 engines, 80.0 MW, construction. Phase Building 7: 40 engines, 80.0 MW, construction. Phase Building 8: 40 engines, 80.0 MW, construction. Phase Building 9: 40 engines, 80.0 MW, construction. Phase Building 10: 40 engines, 80.0 MW, construction. Permit links: https://opcgis.deq.state.ms.us/ensearchonline/get_doc.aspx?dt=finalp&id=1855226. The sum comes from Air - Construction Permit 1460-00133 issued 2026-06-24. Read Air - Construction Permit 1460-00133 issued 2026-06-24 (route: plain curl). From the numbered generator lines it lists 420 generators adding up to 813.0 MW electrical. Engines differ in size; capacity per engine is the most common size. GEM already has this campus as Meridian Compass Data Center power station (L100001088945), 813.0 MW over 2 unit rows. Check the fleet size, the phases, the Backup Power box and the engine counts against the permit. Without the GEM match the verdict would be at threshold.
- Site amazon-ridgeland: Amazon Data Services Inc, JAN200 is GEM plant Amazon Web Services Ridgeland Data Center power station (L100001088950). Compare the fleet size, the phases, the Backup Power box and the engine counts with the newest permit. If they agree, answer already_in_gem. If not, write an updates record and answer update. Coverage answer: `data_centers.amazon-ridgeland`. Facts: at 1626 County Line Road Ridgeland, MS 39157, Ridgeland; permit 1720-00099; issued 2025-06-25; 391 engines; 2.75 MW per engine; 1060.05 MW summed; fuel diesel. Phase maximum rated power capacity of 2,750 kW and one House Generator with: 26 engines, 71.5 MW, construction. Phase Building 2: 26 engines, 71.5 MW, construction. Phase Building 3: 26 engines, 71.5 MW, construction. Phase Building 4: 26 engines, 71.5 MW, construction. Phase Building 5: 28 engines, 77.0 MW, construction. Phase Building 6: 28 engines, 77.0 MW, construction. Phase Building 7: 28 engines, 77.0 MW, construction. Phase Building 8: 28 engines, 77.0 MW, construction. Phase Building 9: 28 engines, 77.0 MW, construction. Phase Building 10: 28 engines, 77.0 MW, construction. Phase Building 11: 28 engines, 77.0 MW, construction. Phase Building 12: 28 engines, 77.0 MW, construction. Phase Building 13: 28 engines, 77.0 MW, construction. Phase Building 14: 28 engines, 77.0 MW, construction. Phase Four (4) House Emergency Backup Electrical Power Generators (: 4 engines, 3.0 MW, construction. Phase Three (3) Support Emergency Backup Electrical Power Generator: 3 engines, 1.05 MW, construction. Permit links: https://opcgis.deq.state.ms.us/ensearchonline/get_doc.aspx?dt=finalp&id=1791725. The sum comes from Air - Construction Permit 1720-00099 issued 2025-06-25. Read Air - Construction Permit 1720-00099 issued 2025-06-25 (route: plain curl). From the numbered generator lines it lists 391 generators adding up to 1,060.0 MW electrical. Engines differ in size; capacity per engine is the most common size. GEM already has this campus as Amazon Web Services Ridgeland Data Center power station (L100001088950), 1,060.1 MW over 3 unit rows. Check the fleet size, the phases, the Backup Power box and the engine counts against the permit. Without the GEM match the verdict would be at threshold.
- Site mzt-tech-llc-100-southaven: Colossus 2 power station is GEM plant Colossus 2 power station (L100001047324). Compare the fleet size, the phases, the Backup Power box and the engine counts with the newest permit. If they agree, answer already_in_gem. If not, write an updates record and answer update. Coverage answer: `data_centers.mzt-tech-llc-100-southaven`. Facts: at Southaven; 1735.5 MW summed; fuel natural gas. This is a GEM data center plant in the scope (2 unit rows, 1,735.5 MW in GEM). No permit in the harvest matched it, so the check against the newest permit is still to do. Backup Power in GEM: no.

## Sites that need no record

None.

