# Data center sites

From the permit harvest for Oklahoma dated 2026-11-05. The convention (September 2026 manual, Baird 2026-10-27): a data center backup engine fleet is a plant when the summed electrical nameplate of its generators reaches the threshold (50.0 MW). A routine-power gas or diesel plant at a data center is an add too. Capacity unknown means add with the capacity cell blank. Never a watch item for being backup. Name it "<Operator> <Place> Data Center power station", name the data center in Project Links, one unit row per permit phase or building group, fuel diesel or gas as the permit says, technology internal combustion with Number Of Engines and Capacity Per Engine from the permit, Captive industry use power, Captive industry type data center, Backup Power yes at unit level on backup units only, Captive Data Source the permit.

Answer every site below that has a task by writing batches/<tag>/coverage.json under `data_centers`, keyed by the site id: `decision` is add (with the `record_id` of the newplants record), already_in_gem (with `plant_id`), update (with the `record_id` of the updates record, when the permit disagrees with GEM), below_threshold (with `summed_nameplate_mw`, the number you added up), no_generators, not_data_center or nothing_found, plus a plain `note` saying what was read or searched. A site the harvester summed at the threshold is an add unless the note names the GEM plant that already holds the fleet. A site with no usable sum, or no document on record, is an add once you find generators; close it another way only with the number or the search you did.

## Add tasks

- Site 6000-n-shartel-ave-llc-oklahoma-city: OKC2 (Scale Datacenter) (operator 6000 N Shartel Ave, LLC). The permit lists generators but no usable nameplate. Add it as a new plant with the capacity cell blank, and say in the notes what was not found. Verify the permit with the verifier, sum the generator electrical MW yourself, and write a newplants record. Coverage answer: `data_centers.6000-n-shartel-ave-llc-oklahoma-city`. Facts: at 6000 N Shartel Avenue, Oklahoma City, OK 73118, Oklahoma City; permit MAC000520; no usable nameplate sum; fuel unknown. Permit links: https://applications.deq.ok.gov/PermitsPublicReview/permitinformation.aspx?id=1141461 (not loaded: not loaded (HTTP 500, Wayback copy not found)). Could not read lead link: not loaded (HTTP 500, Wayback copy not found). None of the documents on record loaded, so the generators are not counted yet. Run each through fetch.py and the Wayback lookup before deciding. Lead note: On the ODEQ active air permit review list (permit 2026-0216-C). The September 2026 major source construction application (ODEQ document 6403875) adds 8 natural gas Wartsila engines to 11 already permitted, 19 in all, giving continuous onsite power for GPU computing: sixteen 20V34SG at 9,000 kWe and three 18V34SG at 5,940 kWe. Not in GEM.

## Search tasks for sites with no document on record

None.


## Check tasks for sites GEM already has

- Site one-nuclear-energy-one-nuclear-power-sta: ONE Nuclear power station 1 is GEM plant ONE Nuclear power station 1 (L100001082617). Compare the fleet size, the phases, the Backup Power box and the engine counts with the newest permit. If they agree, answer already_in_gem. If not, write an updates record and answer update. Coverage answer: `data_centers.one-nuclear-energy-one-nuclear-power-sta`. Facts: 1000.0 MW summed; fuel natural gas. This is a GEM data center plant in the scope (1 unit rows, 1,000.0 MW in GEM). No permit in the harvest matched it, so the check against the newest permit is still to do. Backup Power in GEM: no.
- Site lightfield-energy-chickasha: Chickasha industrial park power station is GEM plant Chickasha industrial park power station (L100001063386). Compare the fleet size, the phases, the Backup Power box and the engine counts with the newest permit. If they agree, answer already_in_gem. If not, write an updates record and answer update. Coverage answer: `data_centers.lightfield-energy-chickasha`. Facts: at Chickasha; 500.0 MW summed; fuel natural gas. This is a GEM data center plant in the scope (1 unit rows, 500.0 MW in GEM). No permit in the harvest matched it, so the check against the newest permit is still to do. Backup Power in GEM: no.
- Site plainsmen-holdings-llc-1-enid: Project Thunderbird Data Center power station is GEM plant Project Thunderbird Data Center power station (L100001089336). Compare the fleet size, the phases, the Backup Power box and the engine counts with the newest permit. If they agree, answer already_in_gem. If not, write an updates record and answer update. Coverage answer: `data_centers.plainsmen-holdings-llc-1-enid`. Facts: at Enid; 3300.0 MW summed; fuel natural gas. This is a GEM data center plant in the scope (1 unit rows, 3,300.0 MW in GEM). No permit in the harvest matched it, so the check against the newest permit is still to do. Backup Power in GEM: no.
- Site core-scientific-inc-100-port-muskogee: Muskogee Data Center power station is GEM plant Muskogee Data Center power station (L100001081005). Compare the fleet size, the phases, the Backup Power box and the engine counts with the newest permit. If they agree, answer already_in_gem. If not, write an updates record and answer update. Coverage answer: `data_centers.core-scientific-inc-100-port-muskogee`. Facts: at Port Muskogee; 283.1 MW summed; fuel diesel. This is a GEM data center plant in the scope (1 unit rows, 283.1 MW in GEM). No permit in the harvest matched it, so the check against the newest permit is still to do. Backup Power in GEM: yes.
- Site citadel-asset-ventures-l-sperry: Citadel Facility Data Center power station is GEM plant Citadel Facility Data Center power station (L100001089312). Compare the fleet size, the phases, the Backup Power box and the engine counts with the newest permit. If they agree, answer already_in_gem. If not, write an updates record and answer update. Coverage answer: `data_centers.citadel-asset-ventures-l-sperry`. Facts: at Sperry; 108 engines; 297.0 MW summed; fuel diesel. This is a GEM data center plant in the scope (2 unit rows, 297.0 MW in GEM). No permit in the harvest matched it, so the check against the newest permit is still to do. Backup Power in GEM: yes.

## Sites that need no record

- artemis-data-center-artemis-data-center: Artemis Data Center, the permit covers no generators. Answer below_threshold or no_generators in coverage.json if you cite it.
- tenmark-mustang-industri-cbre-okc-site: CBRE OKC SITE, the permit covers no generators. Answer below_threshold or no_generators in coverage.json if you cite it.
- pry-data-storage-facilit-pry-data-storag: PRY Data Storage Facility, the permit covers no generators. Answer below_threshold or no_generators in coverage.json if you cite it.
